# Архитектура и требования к интеграции «Building Automation» (Оркестратор здания)

> Редакция 5 от 2026-07-22. Переработана после разбора legacy-конфигурации
> (`docs/legacy/`), документации системы датчиков
> (`docs/Логика и структура работы управление освещением/`) и генератора
> `ha-lighting-compilers`. Журнал решений — в §13.
>
> Отличия от редакции 4: принята политика «в Area помещения — только общая
> группа», целеуказание вернулось к `area_id`, исправлён порядок внедрения,
> добавлено разграничение зон ответственности с генератором.

## 1. Назначение системы

Интеграция «Building Automation» — корневой модуль (Оркестратор) управления
автоматизацией здания на базе Home Assistant. Её задача — высшая логика: смена
режимов работы, отработка задержек, разрешение и запрет работы нижестоящих
систем. Она заменяет разрозненные YAML-автоматизации единым механизмом,
настраиваемым через графический интерфейс.

**Проект рассчитан на новые объекты.** Существующий объект (колледж Химки)
служит источником требований и эталоном поведения, но миграция его текущей
конфигурации в задачу не входит.

Пункты, помеченные 🆕, на объекте сегодня отсутствуют.

---

## 2. Место в существующей системе

Оркестратор встраивается в контур, который он не заменяет.

### 2.1. Что уже есть

**Генератор `ha-lighting-compilers`** собирает из Excel и разворачивает в Home
Assistant: групповые светильники (четыре уровня вложенности), Areas и Floors,
скрипты, автоматизации и blueprint'ы системы датчиков, helper-сущности,
дашборды. Деплой — SFTP для файлов, WebSocket для реестров и Lovelace.

**Система управления по датчикам движения** (`zone_manager`):

```
датчик движения
   └ автоматизация-экземпляр blueprint zm_default_on/off  (маршрутизатор)
        └ сервис zone_manager.get_sensor_config           (конфигурация зоны)
             └ script.shablon_script_*                    (исполнитель)
                  └ DALI-группы света
```

Скрипты специально минимизируют трафик шины DALI: команда отправляется только
если требуется изменение состояния, между операциями выдерживаются задержки,
режим `mode: queued`. Это ключевое свойство, которое Оркестратор обязан
сохранить.

### 2.2. Что Оркестратор добавляет

Слой режимов работы здания. В существующих проектах он не реализован: есть
только пустые `input_boolean.regim_auto_<N>` без логики и ручная обвязка из
четырёх YAML-автоматизаций, включающая и выключающая автоматизации датчиков
перечислением сущностей. Оркестратор заменяет эту обвязку; флаги и
автоматизации `4..7.yaml` упраздняются.

### 2.3. Чего Оркестратор НЕ делает

- **Микрологика датчиков** — таймауты движения, подсветка соседних зон,
  диммирование по присутствию.
- **Протоколы оборудования** — DALI, управление устройствами по MQTT.
- **Ведение топологии** — Floors, Areas и групповые светильники создаёт
  генератор.
- **Ситуативные сцены помещений** — сценарии актового зала.
- **Контроль исполнения команд и здоровья устройств.**

---

## 3. Уровни, терминология и политика Area

Терминология обязательна к использованию в коде, спецификации и тестах. До
редакции 4 слово «зона» употреблялось в значении «помещение».

| Уровень | Реестр HA | Групповой светильник | Кто управляет |
|---|---|---|---|
| **Объект** | — | `light.ves_obekt` | наследование профилей |
| **Этаж** | Floor + агрегатная Area | `light.ves_<N>_i_etazh` | Оркестратор |
| **Помещение** | Area | `light.<room>_obshchii` | Оркестратор |
| Зона | — | `light.<room>_<n>` | `zone_manager`, по датчикам |
| Светильник | — | `light.l_<X>_<Y>_<Z>` | DALI-интеграция |

**Периметр Оркестратора — от объекта до помещения включительно.** Зоны внутри
помещения и отдельные светильники ведёт система датчиков.

### 3.1. Политика Area: одна световая сущность 🆕

**В Area находится ровно одна сущность домена `light` — групповой светильник
соответствующего уровня.**

| Area | Что в ней лежит |
|---|---|
| Area помещения (`103_Вестибюль`) | `light.<room>_obshchii` — и ничего больше из домена `light` |
| Агрегатная Area этажа (`Весь 1 этаж`) | `light.ves_<N>_i_etazh` |

**Индивидуальные светильники `light.l_*` и зонные группы `light.<room>_<n>` в
Area не помещаются никогда.**

Датчики и панели (`sensor.ms_*`, `sensor.il_*`, `event.kp_*`) в Area помещения
остаются: они не относятся к домену `light` и целеуказание по свету их не
затрагивает, а связь «помещение → его датчики» полезна.

**Зачем.** Сервисный вызов с целью `area_id` разворачивается во все световые
сущности этой Area. При одной сущности это ровно одна команда, уходящая в
DALI-группу, — оптимум и для Оркестратора, и для дашборда, и для голосовой
команды «выключи свет в 103». Если бы в Area лежали и лампы, и группа, каждая
лампа получила бы две команды: одну напрямую, вторую через группу.

**Проект рассчитан на новые объекты**, поэтому убирать лампы из Area не
требуется — их туда просто не назначают.

### 3.2. Различение агрегатной Area этажа

Агрегатная Area (`Весь <N> этаж`) принадлежит тому же Floor, что и помещения
этажа. Оркестратор обязан отличать её от помещения: иначе он отправит команду и
на этажную группу, и на каждое помещение — то же дублирование с другой стороны.

Различение — **по метке**, которую проставляет генератор. Опознание по имени
(`ves_<N>_etazh`) запрещено: имена нестабильны, а `area_id` выводится из имени
при создании. 🆕

### 3.3. Инвариант и его проверка 🆕

Политика §3.1 не охраняется ничем в Home Assistant: любой может положить лампу
или зонную группу в Area помещения, и команды начнут дублироваться **молча**.

**Оркестратор проверяет инвариант сам** — при загрузке и при изменении реестра
считает световые сущности в каждой целевой Area:

- ровно одна — нормальная работа;
- ноль или больше одной — Area помечается как ошибка конфигурации, отражается в
  мониторинге, **каскад по ней не выполняется**.

Отказ от выполнения предпочтительнее выполнения «как получится»: дублированные
команды на шине DALI диагностировать на объекте крайне трудно.

### 3.4. Атрибуты помещения

Задаются **метками (Labels)** на Area. Генератор метки для своих целей не
использует — измерение свободно.

- **Тип помещения** — `class`, `korridor`, `recreation`, `zal`, `special`,
  `hall`. Проставляется генератором из колонки «Тип помещения». Позволяет задать
  профиль сразу всем помещениям одного типа. 🆕
- **Исключение из автоматики** (opt-out) — помещение с этой меткой каскадом
  пропускается. Ставится вручную: это эксплуатационное решение, а не проектные
  данные. 🆕

> **Принятая цена opt-out.** Помещение с меткой не гасится автоматически
> никогда, в том числе в нерабочее время. Вторая цена — в §5.3: исключение
> ломает однородность этажа и увеличивает число команд на шине.

### 3.5. Внеэтажные объекты

Фасадная подсветка, кровля, входная группа размещаются во Floor с
зарезервированным именем **«Внешнее»**. 🆕

### 3.6. Масштаб

5 этажей, порядка 20–50 помещений.

### 3.7. Изменения реестра во время работы 🆕

- **Помещение удалено** — профиль осиротел; интеграция не падает, отмечает в
  мониторинге, конфигурацию не теряет.
- **Помещение переехало на другой этаж** — наследование пересчитывается.
- **Появилось новое помещение** — наследует профиль этажа и здания.
- **Нарушен инвариант §3.1** — поведение по §3.3.

---

## 4. Модель состояния

Два независимых измерения. Смешивать их в одном поле запрещено — в legacy это
сделано, из-за чего невозможно узнать слот расписания, находясь в ручном режиме.

### 4.1. Режим управления

| Значение | Поведение |
|---|---|
| **Авто** | Режим определяется расписанием, каскад применяется, события публикуются |
| **Ручной** | Полное молчание автоматики: каскад не выполняется, датчики запрещены, свет управляется людьми |

**Уровень здания и уровень этажа.** 🆕 Принцип «ограничения только ужесточаются
вниз по дереву»:

- Режим управления здания **абсолютен**: если здание в «Ручном», молчат все
  этажи независимо от их настроек.
- Этаж имеет два значения: **«По зданию»** и **«Ручной»**. Значения «Авто» на
  уровне этажа нет — оно ничего не выражает.

**Возврат этажа в автоматический режим** — как расхождение по §8.1: актуальный
режим применяется немедленно, **без задержки**.

> **Аварийного режима не существует.** Он был в первых редакциях, но заказчиком
> не запрашивался. Аварийное освещение обеспечивается вне системы.

### 4.2. Режим расписания

`lesson` (Урок), `break` (Перемена), `off` (Не рабочее время), `window`
(Окошко). Вычисляется **всегда**, в том числе в Ручном режиме.

### 4.3. Источник расписания

Интеграция `event_schedule`: набор сущностей со `state == "on"` и атрибутом
`event_type`.

**Приоритет при наложении:** `break > window > lesson > off`. 🆕 Конкретное
событие важнее широкого; при неоднозначности предпочтение режимам со включённым
светом — цена лишнего освещения ниже цены темноты в помещении с людьми. Факт
наложения записывается в лог как аномалия источника.

**Пустой вход и отказ источника** — переход в настраиваемый **fallback-режим**
(по умолчанию «Не рабочее время») с пометкой «источник недоступен». 🆕 Молча
оставаться в прошлом режиме, как делает legacy, запрещено.

---

## 5. Профили режимов и применение

### 5.1. Профиль и наследование

Настройки режима разделены на две части с **разной областью действия** — это
важно для сложности ядра.

| Что | Область действия | Наследование |
|---|---|---|
| **Задержка перехода** | одна на режим, **на всё здание** | нет |
| **Флаг «датчики разрешены»** | свойство режима, **переопределяется на этаже** | Здание → Этаж |
| **Список действий** (профиль) | Объект → Этаж → Помещение | да, с переопределением |

**Задержка — одна на режим и на всё здание.** Следствие: в любой момент времени
существует **не более одного отложенного перехода**, а значит один таймер и одна
точка отмены. Разные задержки по этажам означали бы набор независимых таймеров и
зависимость правила схлопывания ещё и от совпадения задержек. В legacy задержка
тоже была одна (`input_number.urok_time_delay`).

**Флаг «датчики разрешены»** задаётся на уровне режима и может переопределяться
на этаже. Гранулярность совпадает с гранулярностью гейта (§6.2) — помещенческого
разрешения не существует, и модель это не допускает.

**Список действий** наследуется Объект → Этаж → Помещение с переопределением на
нижнем уровне. 🆕 Дополнительно назначается всем помещениям с одинаковой меткой
типа (§3.4).

Уровень объекта — источник наследования, но **не цель команд**: каскад
выполняется на уровне этажей и помещений (§5.3).

### 5.2. Действия и целеуказание

**Белый список доменов: `light` и `switch`.** Разрешены только идемпотентные
`turn_on` и `turn_off`; **`toggle` запрещён во всех доменах** — по §8.1 каскад
может примениться повторно, и `toggle` инвертирует свет вместо приведения его к
заданному состоянию.

**Цель действия — `area_id`.** Благодаря политике §3.1 это разворачивается ровно
в одну команду на групповой светильник нужного уровня.

Хранится и используется именно `area_id`, а **не** `entity_id` группы. Причина
не только в удобстве: у YAML-групп `unique_id` не равен `entity_id`, реальный
`entity_id` выводится из отображаемого имени, а переименование группы после
первого деплоя оставляет прежний идентификатор. `area_id` от этого не зависит —
ссылка на Area устойчивее ссылки на сущность.

Перед выполнением каскада по Area проверяется инвариант §3.3.

### 5.3. Правило схлопывания 🆕

Групповые светильники вложены (этажная группа содержит общие группы помещений),
поэтому **команда родителю и потомку в одном каскаде недопустима**: это двойное
воздействие на шину и видимое мигание.

Однородность определяется **только совпадением списка действий**: задержка
общая на здание (§5.1) и на схлопывание не влияет.

Каскад выбирает **самый высокий уровень, на котором результат одинаков для всего
поддерева**:

- все помещения этажа получают одинаковый результат → одна команда на
  **агрегатную Area этажа**;
- есть переопределение, opt-out или нарушенный инвариант → ветка
  разворачивается до **Area помещений**.

Объектный уровень целью каскада не является: схлопывание доходит максимум до
этажа. Это сознательное ограничение — выигрыш от одной команды вместо пяти не
оправдывает ещё одной агрегатной сущности и связанного с ней инварианта.

Следствие, принимаемое осознанно: **один opt-out на этаже превращает одну
команду в десяток**. Это цена гибкости, и платится она на шине DALI.

### 5.4. Изоляция сбоев

Каждое действие выполняется независимо. Ошибка одного не отменяет остальные
действия профиля.

### 5.5. Задержка перехода

1. Публикуется предупреждающее событие о предстоящей смене режима.
2. Выдерживается настраиваемая задержка.
3. Применяются действия профиля.
4. Публикуется итоговое событие смены режима.

**Смена режима во время задержки:** отложенный переход **отменяется**,
публикуется событие отмены, запускается задержка нового режима. 🆕 Последняя
команда расписания считается истиной. Событие отмены обязательно: предупреждение
уже ушло подписчикам и, возможно, показано людям.

> Текущее поведение объекта дефектно: `mode: single` молча отбрасывает новое
> срабатывание, и здание доигрывает переход в неактуальный режим.

Задержка не блокирует событийный цикл и снимается при выгрузке интеграции.

---

## 6. Разрешение работы датчиков 🆕

Центральный механизм: именно им «Перемена» гасит реакцию на движение, а «Урок»
её возвращает.

### 6.1. Механизм — гейт-условие

Оркестратор публикует на каждый этаж сущность **«датчики разрешены»**
(`binary_sensor`). Автоматизации системы датчиков получают в blueprint условие,
проверяющее эту сущность, и при закрытом гейте завершаются, не дойдя ни до
`zone_manager.get_sensor_config`, ни до скриптов.

Оркестратор **не переключает автоматизации** через `automation.turn_on/off`;
домен `automation` в белый список не входит. Обоснование:

- Включённость автоматизации — **второе персистентное состояние**, способное
  разойтись с режимом. После перезапуска HA автоматизации восстанавливают
  сохранённое состояние, и проверка §8.1 этого не обнаружит — она сверяет режим.
- Выключенная автоматизация не оставляет трейсов: причину «почему не сработало»
  на объекте не видно. Закрытый гейт виден в трейсе явно.
- Ручное включение автоматизации наладчиком создаёт тихое расхождение.

### 6.2. Требования к условию

- Условие — **`condition: template`** вида `{{ states(<гейт>) != 'off' }}`.
  `condition: state` **непригоден**: на несуществующей сущности он бросает
  ошибку, `not` её не проглатывает, и автоматизация не выполняется — то есть
  даёт fail-closed при отсутствующем или перезагружаемом Оркестраторе. Проверено
  по исходникам HA 2026.5.4. `has_value()` в шаблоне также непригоден по той же
  причине.
- Логика — **«не равно `off`»**, а не «равно `on`». Состояния `unavailable` и
  `unknown` гейт **пропускает**: при недоступном Оркестраторе освещение по
  датчикам продолжает работать. Обратная логика оставила бы здание без света при
  любом сбое интеграции.
- Гранулярность — **сущность на этаж**.

### 6.3. Нагрузка

При закрытом гейте автоматизации срабатывают по триггеру и завершаются на
условии. Оценка: около 70 автоматизаций и 50–100 датчиков, в пик порядка 7
событий в секунду, стоимость проверки — десятки микросекунд. Итого менее 0,1 %
одного ядра. Очереди `mode: queued` не растут, команды на шину не уходят.

---

## 7. Разграничение с `ha-lighting-compilers` 🆕

Граница: **генератор владеет всем, что выводится из проекта (Excel); Оркестратор
— всем, что вычисляется в рантайме.**

### 7.1. Зона генератора

| Обязанность | Комментарий |
|---|---|
| Floors, Areas, групповые светильники | как сейчас |
| **Назначить общую группу помещения в его Area** | новая способность: сейчас `entity_registry/update` не вызывается вовсе |
| **Назначить этажную группу в агрегатную Area этажа** | там же |
| **Не помещать в Area лампы и зонные группы** | политика §3.1 |
| **Метка на агрегатную Area этажа** | чтобы Оркестратор отличал её от помещения (§3.2) |
| **Метки типа помещения** | из колонки «Тип помещения» |
| **Гейт-условие в шаблоны blueprint** | вход «сущность-разрешение» + `condition` (§6) |
| **Прекратить создавать `input_boolean.regim_auto_<N>`** | упраздняются вместе с обвязкой |

Детализация правок, критерии приёмки и контракт имён — в
[`contract-ha-lighting-compilers.md`](contract-ha-lighting-compilers.md).
Документ самодостаточен и предназначен для передачи в тот проект.

### 7.2. Зона Оркестратора

Сущности режимов и гейта, профили режимов, проверка инварианта §3.3.

Сущности состояния генератору **не передаются ни при каких условиях**: это
вычисляемое состояние, и второй владелец означал бы дрейф после перезапуска —
ровно та болезнь, из-за которой отвергнуто переключение автоматизаций (§6.1).

### 7.3. Порядок внедрения

**Генератор первый.** На новом объекте нет ни групп, ни Areas, ни Floors —
Оркестратору не на что опереться.

Гейт-условие можно выкатывать **вместе с генератором, до появления
Оркестратора**: по §6.2 несуществующая сущность даёт `unknown`, условие её
пропускает, датчики работают штатно, гейт просто ни на что не влияет.

```
1. ha-lighting-compilers (включая гейт в blueprint) → деплой → рестарт HA
2. тот же генератор, второй проход → назначения групп в Areas
3. Оркестратор: установка, настройка профилей
4. генератор, правка 5 → замена бейджа на сущность Оркестратора
```

Промежуточного шага с перегенерацией автоматизаций ради гейта не требуется.

⚠ **Второй проход обязателен.** На первом проходе пакеты со светом только
положены на диск, Home Assistant ещё не перезапущен, и сущностей групповых
светильников в реестре нет — назначить их в Areas невозможно. Назначения
доезжают вторым проходом после рестарта.

Шаг 4 выполняется последним, потому что до появления Оркестратора не существует
сущности, на которую переводится бейдж режима на этажном view (он был вторым
потребителем `input_boolean.regim_auto_<N>`).

---

## 8. Жизненный цикл 🆕

### 8.1. Старт Home Assistant

1. Вычислить режим из источника расписания.
2. Сравнить с состоянием, сохранённым в хранилище.
3. **Совпало** — восстановить состояние и опубликовать; действия не применять.
4. **Разошлось** — применить профиль нового режима **без задержки** и
   опубликовать событие.

Применять каскад при каждом старте нельзя: обновление в 23:40 зажигало бы свет
на пустом здании. Не применять никогда тоже нельзя: после долгого простоя свет
разъедется с расписанием до следующего звонка.

Сущности «датчики разрешены» выставляются по режиму **всегда**, независимо от
расхождения — иначе гейт останется в состоянии, не отвечающем режиму.

Инвариант §3.3 проверяется при старте до первого применения каскада.

### 8.2. Незавершённая задержка

Отложенный переход, не успевший примениться, **не восстанавливается**. Режим
определяется заново по §8.1.

### 8.3. Выгрузка и перезагрузка интеграции

Все подписки, таймеры и отложенные переходы снимаются при выгрузке config entry.
Повторная загрузка не приводит к дублированию обработчиков.

---

## 9. Пользовательский интерфейс

### 9.1. Config Flow

Название здания; источник расписания; fallback-режим; опция трансляции режима в
MQTT. Структура объекта не задаётся — она в реестре Home Assistant.

### 9.2. Панель пусконаладчика

Редактора топологии нет.

- **Матрица режимов** — привязка задержки и действий к режиму, с учётом
  наследования Объект → Этаж → Помещение и назначения по метке типа.
- **Мониторинг** — режим управления здания и этажей, режим расписания, признак
  недоступности источника, состояние применения по помещениям (ожидающие
  задержку, пропущенные по opt-out, осиротевшие профили, **Area с нарушенным
  инвариантом**), а также фактический уровень схлопывания последнего каскада —
  чтобы было видно, во что обошлись переопределения.

### 9.3. Права доступа 🆕

| Операция | Кто |
|---|---|
| Чтение состояния и мониторинг | любой авторизованный пользователь |
| Переключение Авто / Ручной (здание, этаж) | любой авторизованный пользователь |
| Правка профилей режимов | **только администратор** |

---

## 10. Сущности, события и сервисы

Интеграция создаёт одно устройство («Оркестратор здания»).

**Уровень здания:** `select` режима управления; `sensor` режима расписания;
`binary_sensor` доступности источника; `sensor` отложенного перехода (атрибут —
момент применения).

**Уровень этажа** (по одной группе на Floor):
`switch.building_automation_floor_<N>_automatic` — режим управления этажа
тумблером (ON = этаж следует расписанию, OFF = ручной стоп; кликабельный бейдж
на дашборде, замена legacy `input_boolean.regim_auto_<N>`); `binary_sensor`
«датчики разрешены» (цель гейта, §6); `sensor` применённого режима.

> Этаж — `switch`, а не `select`: значений два, и сущность работает
> кликабельным бейджом. Здание — `select` с явными метками Авто / Ручной: его
> переключают редко и осознанно. Полярность этажа (ON = автоматика) совпадает с
> привычкой legacy `regim_auto`.

**Уровень помещения:** сущности не создаются — контракт для нижестоящих
этажного уровня.

**Состояние — источник истины.** Событие — импульс без памяти: подписчик,
поднявшийся позже Оркестратора или перезагруженный отдельно, его не получит. Из
событий не построить ни мониторинг, ни историю режимов.

**События:** предупреждение о предстоящей смене, отмена предстоящей смены,
свершившаяся смена. Payload: `area_id`, `floor_id`, `new_mode`, `previous_mode`,
`source`.

**Сервисы:** `building_automation.set_control_mode` (цель — здание или этаж),
`building_automation.reapply`.

**Трансляция в MQTT (опция)** — retained-публикация текущего режима. На объекте
уже используется (`khimki/mode_work`) внешними системами. Границу §2.3 не
нарушает: запрещено управление оборудованием по MQTT, а не трансляция состояния.

---

## 11. Хранение данных

В `.storage` хранятся **только профили режимов**: задержки, действия, привязки —
по ключам `floor_id` и `area_id`. Топология, названия, состав помещений и
целевые `entity_id` не дублируются.

### 11.1. Точечные операции 🆕

Панель изменяет конфигурацию атомарными операциями, а не отправкой всего
документа: при пусконаладке панель штатно открыта в двух местах, и сохранение
целиком означало бы, что устаревшая вкладка затрёт чужие правки — молча, потому
что операция формально успешна. Каждая операция имеет схему валидации и
**идемпотентна**.

### 11.2. Целостность

- Схема версионируется, миграция обязательна.
- Прочитанные данные — недоверенный вход, валидируются при загрузке.
- Профили с исчезнувшими `area_id` / `floor_id` сохраняются и помечаются как
  осиротевшие (§3.7).

---

## 12. Явно не поддерживается

- **Аварийный режим** (§4.1).
- **Принудительное удержание режима вопреки расписанию** — отмена занятий
  решается правкой источника расписания.
- **Ситуативные сцены помещений** (§2.3).
- **Контроль исполнения команд и здоровья устройств** (§2.3).
- **Ручной режим на уровне помещения** — есть только статический opt-out.
- **Управление зонами внутри помещения** — периметр кончается на помещении.
- **Управление техническими помещениями по расписанию.** Групповой светильник
  тех.помещений этажа (`light.tekh_pom_<N>_i_etazh`) ни в какую Area не
  назначается, Оркестратор его не трогает. Areas самих технических помещений
  помечаются меткой opt-out, чтобы отсутствие в них группового светильника не
  выглядело нарушением инварианта. Свет в них — эксплуатационная зона
  ответственности человека.
- **Миграция текущей конфигурации колледжа Химки** — проект рассчитан на новые
  объекты.

---

## 13. Журнал решений

### Редакция 5 (2026-07-22, поздний вечер)

- **Принята политика «в Area — одна световая сущность»** (§3.1). В Area
  помещения кладётся только общая группа; лампы и зонные группы — никогда.
  Делает area-таргетинг корректным для всех потребителей, а не только для нас.
- **Целеуказание вернулось к `area_id`** и оказалось надёжнее хранения
  `entity_id`: `area_id` не страдает от ловушки `unique_id` ≠ `entity_id`.
  Идея экспорта карты топологии из генератора **отпала** — сопоставление больше
  не нужно.
- **Введён инвариант и его рантайм-проверка** Оркестратором (§3.3); при
  нарушении каскад по Area не выполняется.
- **Различение агрегатной Area этажа — по метке**, не по имени (§3.2).
- **Исправлен порядок внедрения** (§7.3): генератор первый. Прежняя
  формулировка «сначала Оркестратор» была ошибочной — на новом объекте ему не на
  что опереться. Fail-open гейта позволяет выкатывать blueprint заранее.
- **Зафиксировано разграничение с генератором** (§7).

### Редакция 4

Исправлена терминология уровней («зона» означала помещение). Отменено
целеуказание в `area_id` — на тот момент установлено, что группы не принадлежат
Areas (в редакции 5 отменено введением политики §3.1). Введено правило
схлопывания. Определён механизм разрешения датчиков через гейт-условие; отменён
совместимостный слой `input_boolean` — выяснилось, что `zone_manager` эти флаги
не читает, их читала ручная обвязка `4..7.yaml`.

### Редакция 3

Топология передана реестру Home Assistant. Белый список доменов сужен до `light`
и `switch`; `scene` исключён, `toggle` запрещён. Ручной режим получил этажный
уровень.

### Редакция 2

Удалён аварийный режим (галлюцинация исходных документов). Разрешены внутренние
противоречия: владелец топологии, граница по MQTT. Добавлены отсутствовавшие
разделы: жизненный цикл, пустое и неоднозначное расписание, гонка задержек,
конкурентный доступ, внеэтажные объекты, права. Уточнено, что источник расписания
— набор сущностей `event_schedule`, а задержки `rec/hall/corridor` относятся к
таймаутам датчиков и Оркестратора не касаются.
